# فاز ۱ BMS — گزارش ممیزی و طرح اجرایی

وضعیت: **پیش‌نویس برای تأیید.** تا تأیید نشود، هیچ کدی تغییر نمی‌کند.
پایهٔ ممیزی: شاخهٔ `master`، کامیت `53afa30`.

---

## ۱. ممیزی سامانهٔ موجود (شواهد از کد)

### ۱.۱ فناوری و ساختار

| بخش | وضعیت فعلی | محل در کد |
|---|---|---|
| زبان و اجرا | Python 3.12 و asyncio. یک فرایند واحد (modular monolith) با دو ورودی: `hub` و `hub-api`. | `hub/main.py`، `backend/server.py` |
| مدل داده | Pydantic v2 در حالت strict؛ حدود ۱۸۰۰ خط. | `hub/models.py` |
| درایورها | ۱۲ درایور: Modbus TCP/RTU، MQTT، OPC UA، S7، HTTP، SNMP، FINS، MC، EtherNet/IP و IEC 104. | `hub/drivers/*` |
| شبیه‌سازها | یک شبیه‌ساز برای هر درایور. | `simulators/*` |
| پایگاه داده | PostgreSQL 14 به بالا، با TimescaleDB اختیاری؛ ۷ مهاجرت. | `db/migrations/0001..0007` |
| API | FastAPI با ۸۵ مسیر REST و یک WebSocket. | `backend/api/*` |
| رابط کاربری | SPA بدون فریم‌ورک (ES modules)، فارسی/RTL و انگلیسی. | `frontend/` |
| استقرار | بستهٔ آفلاین ویندوز، سرویس ویندوز، Docker / compose، CI روی GitHub Actions. | `scripts/windows`، `Dockerfile` |
| پیکربندی | فایل‌های YAML در `config/` که با Pydantic اعتبارسنجی می‌شوند و از وب هم قابل ویرایش‌اند. | `hub/config_loader.py`، `backend/config_admin.py` |

### ۱.۲ مسیر داده: از تجهیز تا نمایش

```
تجهیز ─► درایور (poll یا subscribe) ─► Sample(tag, value, timestamp, quality)
      ─► Hub._on_samples
          ├─► latest (حافظه)          ─► WebSocket / LiveBus ─► داشبورد
          ├─► AlarmEngine.on_samples  ─► alarm_events + اعلان (ایمیل / تلگرام / SMS / webhook)
          └─► HistoryFilter (deadband / heartbeat)
                ─► بافر ─► writer ─► samples (hypertable) و tag_latest
                └─► در قطعی: صف دیسک (spool) و تخلیهٔ بعدی
      ─► maintenance: samples_hourly، نگهداشت (retention)، پشتیبان‌گیری
      ─► northbound: MQTT، Kafka، سرور OPC UA و سرور Modbus
```

### ۱.۳ مسیر فرمان: از کاربر تا تجهیز

```
کاربر ─► POST /api/control/write
      ─► احراز هویت (JWT و MFA) ─► RBAC (tag.write در scope سایت/ناحیه)
      ─► ControlService:
          HUB_CONTROL_ENABLED → tag با access: read_write → policy در control.yaml
          (فعال بودن، min/max، گام، نرخ، interlock، نیاز به تأیید نفر دوم)
      ─► write_audit «requested» (زنجیرهٔ hash)
      ─► WriteGrant ─► driver.write ─► بازخوانی مقدار ─► write_audit «outcome»
```

* فرمان‌های زمان‌بندی‌شده (`backend/schedules.py`) و نوشتن از سرور OPC UA یا Modbus هم از همین مسیر می‌گذرند.
* `WriteGrant` فقط در `backend/control.py` ساخته می‌شود. این همان قانون سخت شمارهٔ ۱ است.

### ۱.۴ ماتریس قابلیت‌ها

علامت‌ها: ✅ موجود · 🟡 ناقص · ❌ غایب

| حوزه | قابلیت | وضعیت | توضیح |
|---|---|---|---|
| ارتباط | ۱۰ پروتکل صنعتی | ✅ | |
| | BACnet، KNX و M-Bus | ❌ | از راه گیت‌وی Modbus یا MQTT. |
| مدل داده | Device → Tag، با مسیر `site.area.device.tag` | ✅ | |
| | سلسله‌مراتب Organization، Campus، Building، Floor، Zone، Room | ❌ | فقط دو سطح site و area هست. |
| | System و Equipment، جدا از «دستگاه ارتباطی» | ❌ | یک PLC ممکن است ده تجهیز را بخواند. |
| | اطلاعات دارایی: سازنده، مدل، سریال، مدارک، سوابق تعمیر | ❌ | |
| | برچسب‌های Haystack یا کلاس Brick | ❌ | |
| | واحد اندازه‌گیری | 🟡 | فقط رشتهٔ آزاد است؛ نه اعتبارسنجی دارد، نه تبدیل. |
| محاسبات | تگ محاسباتی (virtual / calculated) | ❌ | |
| | تجمیع ساعتی (avg، min، max، first، last) | ✅ | `samples_hourly` |
| | گزارش دوره‌ای، از جمله delta شمارنده | ✅ | `backend/reports.py` |
| کیفیت داده | سه حالت good، uncertain و bad | ✅ | |
| | علت کیفیت (قطع ارتباط، خارج از محدوده، کهنه، خطای پیکربندی) | ❌ | فقط سطح کیفیت ثبت می‌شود. |
| | جدا کردن زمان منبع از زمان دریافت | ❌ | `Sample.timestamp` یکی است: زمان منبع اگر بود، وگرنه زمان هاب. |
| | وضعیت ارتباط دستگاه و آخرین خطا | ✅ | `device_status` |
| | تاریخچهٔ خطاهای جمع‌آوری | 🟡 | فقط آخرین خطا و رویدادهای سیستمی ثبت می‌شود. |
| ذخیره‌سازی | hypertable، فشرده‌سازی، نگهداشت، roll-up، store & forward | ✅ | |
| هشدار | حدها، تأخیر، hysteresis، معلق‌سازی (shelving)، تأیید، اعلان | ✅ | |
| | سرکوب وابسته به وضعیت، حالت تعمیرات، شاخص‌های ISA-18.2 | ❌ | خارج از فاز ۱. |
| امنیت | JWT، MFA، قفل حساب، سیاست رمز، LDAP | ✅ | |
| | RBAC با scope سایت و ناحیه، با پیش‌فرض منع | ✅ | |
| | تفکیک مجوز مشاهده / تنظیم / فرمان | 🟡 | `data.read` جداست، ولی setpoint و فرمان روشن/خاموش هر دو `tag.write` هستند. |
| | ممیزی زنجیره‌ای ضد دست‌کاری | ✅ | |
| | تفکیک سازمان (چند مستأجری) | ❌ | مفهوم Organization وجود ندارد. |
| | اسرار فقط در env یا `.env` | ✅ | |
| | نسخه‌بندی و بازگشت پیکربندی | 🟡 | تغییر ثبت می‌شود، ولی نسخهٔ قبلی فایل نگه داشته نمی‌شود؛ فقط حذف دستگاه به `.trash` می‌رود. |
| | بازگشت مهاجرت DB | 🟡 | فقط رو به جلوست. بازگشت با بازیابی پشتیبان، که مستند هم شده. |
| UI | نمای کلی، روند، هشدار، کنترل، داشبوردساز، گزارش، کاربران، سیستم | ✅ | |
| | درخت ساختمان، صفحهٔ تجهیز و ویرایشگر فرمول | ❌ | |

### ۱.۵ ریسک‌ها

| # | ریسک | نوع | شدت |
|---|---|---|---|
| R1 | سطح ناحیه (area) که جای Building، Floor و Zone را گرفته، به‌جای مدل واقعی ساختمان به کار رفته است. تغییر مسیر تگ همهٔ تاریخچه را می‌شکند. | معماری | بالا |
| R2 | نبود تگ محاسباتی باعث می‌شود محاسبات در PLC یا Excel انجام شود؛ بدون ممیزی و بدون کیفیت. | عملکردی | بالا |
| R3 | یکی بودن setpoint و فرمان: اپراتوری که فقط باید دما را تنظیم کند، می‌تواند پمپ را هم خاموش کند. محدودیت فعلی فقط از راه policy برای هر تگ است. | امنیتی | متوسط |
| R4 | تغییر پیکربندی از وب نسخهٔ قبلی را نگه نمی‌دارد و خطای انسانی قابل بازگشت سریع نیست. | عملیاتی | متوسط |
| R5 | علت بد بودن کیفیت معلوم نیست و عیب‌یابی در راه‌اندازی کند می‌شود. | عملیاتی | متوسط |
| R6 | واحدها رشتهٔ آزادند: تجمیع kW با W، یا °C با K، بی‌صدا غلط می‌شود. | کیفیت داده | متوسط |
| R7 | تست پروتکل‌های فاز ۷ فقط با شبیه‌ساز انجام شده و تست میدانی نشده است. | آزمون | متوسط؛ فاز ۵ معلق |
| R8 | یک تست شکسته: `test_skill_docs` برای ۴ پروتکل جدید مثال ندارد. | کیفیت | کم |

---

## ۲. معماری هدف

**تصمیم:** همان modular monolith بماند. با بار واقعی (۳۰۰ دستگاه، تست بار موفق) به Microservices نیاز نیست. لایه‌ها به‌صورت ماژول Python و با مرز Pydantic جدا می‌شوند.

| لایه | ماژول | وضعیت |
|---|---|---|
| ۱. تجهیزات و کنترلرها | تجهیزات میدانی، و گیت‌وی برای BACnet، KNX و M-Bus | موجود |
| ۲. درایورها و پروتکل‌ها | `hub/drivers/*` با رابط مشترک | موجود |
| ۳. جمع‌آوری و نرمال‌سازی | `hub/runtime.py` و `Sample` | **تکمیل:** علت کیفیت و زمان دریافت |
| ۴. مدل اطلاعات ساختمان | `hub/building.py` (جدید) و `config/building.yaml` | **جدید** |
| ۵. موتور محاسبات | `hub/calc/` (جدید): parser، واحدها، ارزیاب، زمان‌اجرا | **جدید** |
| ۶. هشدار و رویداد | `hub/alarms.py` | موجود؛ توسعه در فاز ۲ |
| ۷. ذخیره‌سازی تاریخچه | `hub/storage/*` و TimescaleDB | موجود، به‌علاوهٔ جدول‌های جدید |
| ۸. API و رابط کاربری | `backend/api/model.py` و `calc.py` (جدید)، و نماهای جدید | **جدید** |
| ۹. امنیت و ممیزی | `backend/rbac.py`، `control.py`، `config_admin.py` | **تکمیل:** تفکیک مجوز، سازمان، نسخهٔ پیکربندی |
| ۱۰. گزارش‌گیری | `backend/reports.py` | موجود؛ تگ‌های محاسباتی خودکار در گزارش‌ها می‌آیند |

**اصل کلیدی:** «دستگاه» (نقطهٔ ارتباطی) و «تجهیز» (دارایی فیزیکی) دو مفهوم جدا هستند.

* مسیر تگ (`site.area.device.tag`) **تغییر نمی‌کند** (ریسک R1). مدل ساختمان روی آن سوار می‌شود: هر Point به یک مسیر تگ اشاره می‌کند.
* بنابراین تاریخچه، داشبوردها، هشدارها و سیاست‌های فرمان دست نمی‌خورند.

---

## ۳. مدل اطلاعات ساختمان (پیشنهاد)

```
Organization ─► Campus ─► Building ─► Floor ─► Zone ─► Room
                                         │
                        System (HVAC، برق، آب، روشنایی، ...) ─► Equipment ─► Point ─► Tag (موجود)
```

* **مکان‌ها:** یک جدول با `kind` و `parent_id` (درخت). ترتیب سطح‌ها با اعتبارسنجی کنترل می‌شود:
  * Floor فقط زیر Building قرار می‌گیرد؛
  * Zone و Room زیر Floor قرار می‌گیرند؛
  * Room می‌تواند زیر Zone هم باشد.
* **System:** به یک Building تعلق دارد. انواع: `hvac`، `electrical`، `water`، `lighting`، `fire` (فقط خواندنی)، `access`، `other`.
* **Equipment:**
  * شناسهٔ پایدار (slug با الگوی همان segment، یکتا در کل)؛
  * نوع، سازنده، مدل، شمارهٔ سریال؛
  * محل (Room / Zone / Floor)، System؛
  * وضعیت (`in_service`، `maintenance`، `out_of_service`، `retired`)؛
  * تاریخ نصب و پایان گارانتی؛
  * اطلاعات ارتباطی (ارجاع به `device_id`، بدون تکرار)؛
  * فهرست مدارک (عنوان و URL یا مسیر فایل)؛
  * سوابق تعمیرات (جدول جدا، append-only).
* **Point:**
  * `equipment_id` به‌علاوهٔ نقش (`role`، مثل `supply_air_temp`)؛
  * `tag_path`؛
  * واحد استاندارد و نوع داده (از تگ)؛
  * محدودهٔ معتبر؛
  * مجوز خواندن/نوشتن و کلاس نوشتن (`setpoint` یا `command`).
* **آمادگی Haystack و Brick:** فیلدهای اختیاری `haystack_markers` (مثلاً `[air, temp, sensor, supply]`) و `brick_class` (مثلاً `Supply_Air_Temperature_Sensor`).
  * فقط ذخیره و اعتبارسنجی شکلی انجام می‌شود.
  * خروجی Haystack JSON یا Brick TTL برای فازهای بعد است.
* **منبع حقیقت:**
  * `config/building.yaml`، مثل دستگاه‌ها: نسخه‌پذیر در git و اعتبارسنجی با `validate_config`؛
  * همگام‌سازی به جدول‌های DB برای پرس‌وجو و گزارش؛
  * سوابق تعمیرات فقط در DB ثبت می‌شود (داده است، نه پیکربندی).

---

## ۴. موتور تگ‌های محاسباتی (پیشنهاد)

* **زبان فرمول:**
  * عملگرها: `+ - * /`، پرانتز و مقایسه‌ها؛
  * توابع: `avg`، `min`، `max`، `sum`، `abs`، `if(cond, a, b)`؛
  * توابع زمانی: `runtime(tag)` برای شمارندهٔ ساعت کار، `integrate(tag)` برای انرژی از توان، `delta(tag, period)`؛
  * توابع تجمیع مکانی: `sum_points(location, role)` برای جمع یک نقش در یک اتاق، طبقه یا ساختمان.
* **امنیت:**
  * tokenizer و parser دست‌نویس با درخت نحو محدود؛
  * **بدون `eval`، بدون `ast` پایتون، بدون دسترسی به attribute یا import**؛
  * سقف طول فرمول، عمق درخت و تعداد ارجاع؛
  * تست فاز (fuzz) برای ورودی‌های مخرب.
* **نوع و واحد:**
  * جدول واحدها با بُعد (توان، انرژی، دما، اختلاف دما، دبی، حجم، زمان، بدون‌بعد) و ضریب تبدیل؛
  * در زمان کامپایل:
    * جمع kW با kWh رد می‌شود؛
    * W با kW به‌طور خودکار هم‌واحد می‌شود؛
    * تفریق دو دمای °C به اختلاف دما (K) تبدیل می‌شود؛
  * واحد خروجی باید با `unit` اعلام‌شده سازگار باشد.
* **کیفیت:**
  * کیفیت خروجی بدترینِ کیفیت ورودی‌هاست؛
  * ورودی مفقود یا کهنه‌تر از `stale_s`:
    * پیش‌فرض: خروجی `bad`؛
    * با گزینهٔ `on_missing: skip` در تجمیع‌ها، ورودی کنار گذاشته و خروجی `uncertain` می‌شود؛
  * تقسیم بر صفر خروجی `bad` با علت `math_error` می‌دهد.
* **وابستگی دوری:** گراف وابستگی (DAG) با مرتب‌سازی توپولوژیک در زمان اعتبارسنجی. چرخه با نمایش مسیر چرخه رد می‌شود.
* **اجرا:**
  * یک «دستگاه مجازی» با پروتکل `calc` که Sample عادی تولید می‌کند؛
  * پس تاریخچه، هشدار، داشبورد، گزارش و northbound بدون تغییر کار می‌کنند؛
  * محاسبه با رسیدن ورودی جدید (event-driven) انجام می‌شود، با حداقل فاصله؛
  * شمارنده‌ها پس از راه‌اندازی مجدد از آخرین مقدار ذخیره‌شده ادامه می‌دهند.
* **نسخه و انتشار:**
  * جدول `calc_versions` با فرمول، نسخه، نویسنده، زمان و وضعیت (`draft`، `published`، `retired`)؛
  * هر نمونهٔ محاسبه‌شده به شمارهٔ نسخهٔ فرمول پیوند دارد (`calc_version` در خروجی)؛
  * پیش‌نمایش (`POST /api/calc/preview`):
    * فرمول را روی مقادیر زنده یا یک بازهٔ تاریخچه ارزیابی می‌کند؛
    * چیزی ذخیره نمی‌کند؛
  * انتشار به مجوز `calc.publish` نیاز دارد.

---

## ۵. کیفیت داده و ذخیره‌سازی (پیشنهاد)

* **`Sample`:** دو فیلد اختیاری اضافه می‌شود. سازگاری با گذشته حفظ می‌شود.
  * `received_at`: زمان دریافت در هاب؛
  * `quality_reason`، یکی از این‌ها:
    * `comm_failure`
    * `out_of_range`
    * `stale`
    * `config_error`
    * `device_reported`
    * `math_error`
    * `input_bad`
    * `manual`
  * `timestamp` همان «زمان منبع یا هاب» می‌ماند.
* **DB:**
  * ستون‌های `received_at` و `quality_reason` به `tag_latest` اضافه می‌شوند؛
  * در `samples` یک ستون smallint `reason` اضافه می‌شود (nullable).
  * روی hypertable فشرده، `ADD COLUMN` nullable در TimescaleDB 2.x پشتیبانی می‌شود. پیش از اجرا روی نسخهٔ نصب‌شده تست می‌شود. اگر نشد، علت فقط در `tag_latest` و جدول خطاها نگه داشته می‌شود.
* **جدول `collection_errors`:** خطاهای جمع‌آوری با زمان، دستگاه، تگ، نوع و پیام، با نگهداشت محدود. «آخرین خطا» به تاریخچه تبدیل می‌شود.

---

## ۶. امنیت پایه (پیشنهاد)

| مورد | اقدام |
|---|---|
| تفکیک مشاهده / تنظیم / فرمان | مجوزهای جدید `control.setpoint` و `control.command`.<br>هر تگ نوشتنی `write_class` می‌گیرد (پیش‌فرض: `command`، یعنی سخت‌گیرانه‌تر).<br>`tag.write` قدیمی برای سازگاری معادل هر دو می‌ماند و در مهاجرت به نقش‌ها نگاشت می‌شود.<br>مجوزهای `model.edit`، `calc.edit` و `calc.publish` هم اضافه می‌شوند. |
| سازمان | جدول organizations و نگاشت site به organization.<br>scope نقش می‌تواند organization هم باشد.<br>API‌ها داده را بر اساس سازمان کاربر فیلتر می‌کنند.<br>پیش‌فرض: یک سازمان واحد (رفتار فعلی). |
| ثبت تغییرات حساس | تغییرات مدل ساختمان، انتشار فرمول و تغییر وضعیت تجهیز در `auth_audit` زنجیره‌ای ثبت می‌شوند. |
| نسخهٔ پیکربندی | پیش از هر تغییر از وب، نسخهٔ قبلی فایل در `config/.history/` ذخیره می‌شود.<br>API برای فهرست و بازگرداندن (با همان اعتبارسنجی و ممیزی). |
| بازگشت DB | مهاجرت‌های جدید ۰۰۰۸ به بعد فایل down دارند (`db/migrations/down/`) که تست می‌شود: بالا، پایین، دوباره بالا.<br>مسیر اصلی همچنان پشتیبان‌گیری پیش از ارتقا است. |
| اسرار | تغییری لازم نیست. همهٔ اسرار در env هستند. مدارک تجهیز فقط مسیر یا URL ذخیره می‌کنند، نه فایل محرمانه. |

---

## ۷. طرح اجرایی: گام‌های کوچک و آزمون‌پذیر

| گام | محتوا | تست‌ها | معیار پذیرش |
|---|---|---|---|
| 1.1 | مدل Pydantic ساختمان و تجهیز، `config/building.example.yaml`، اعتبارسنجی در `validate_config` | یکتایی شناسه، ترتیب سطح‌ها، وجود tag_path، Brick/Haystack شکلی | `validate_config` روی نمونه سبز؛ خطاهای عمدی پیام روشن دارند |
| 1.2 | مهاجرت 0008 (مکان‌ها، سیستم‌ها، تجهیز، Point، سوابق تعمیر، سازمان) به‌علاوهٔ down، و همگام‌سازی از YAML | تست زندهٔ schema، up/down/up، همگام‌سازی idempotent | جدول‌ها با مدل یکی‌اند (`test_schema_matches_models`) |
| 1.3 | API فقط‌خواندنی مدل: درخت، تجهیز، Pointهای یک مکان؛ ثبت سابقهٔ تعمیر | RBAC و scope سازمان/سایت، ۴۰۱/۴۰۳ | کاربر سایت A تجهیز سایت B را نمی‌بیند |
| 1.4 | parser، واحدها و ارزیاب فرمول (کد خالص) | واحد، نوع، چرخه، فرمول مخرب و fuzz، تقسیم بر صفر | پوشش بالای ۹۵٪ در `hub/calc`؛ هیچ `eval` نیست (bandit سبز) |
| 1.5 | زمان‌اجرای calc: دستگاه مجازی، runtime، integrate، تجمیع مکانی، نسخه‌بندی، preview و publish | e2e با شبیه‌ساز: جمع توان فیدرها، راندمان، ساعت کار پس از restart | مقدار محاسبه‌شده در تاریخچه و داشبورد با نسخهٔ فرمول |
| 1.6 | علت کیفیت، زمان دریافت، و `collection_errors` | درایورها علت درست را می‌دهند (قطع، خارج از محدوده، کهنه) | API آخرین مقدار علت و زمان دریافت را برمی‌گرداند |
| 1.7 | تفکیک مجوز setpoint/command، scope سازمان، نسخهٔ پیکربندی و بازگشت | مجوز جدا، سازگاری `tag.write`، بازگرداندن نسخه | اپراتور setpoint نمی‌تواند فرمان بدهد؛ بازگرداندن تغییر ممیزی می‌شود |
| 1.8 | UI: درخت ساختمان، صفحهٔ تجهیز، ویرایشگر فرمول با پیش‌نمایش (fa/en، RTL) | تست استاتیک i18n، تست e2e API | همهٔ رشته‌ها در i18n هستند |
| 1.9 | مستندات API و مدل داده، به‌روزرسانی راهنماها، رفع تست `test_skill_docs` | اجرای کامل `scripts/check.py` | همهٔ تست‌ها سبز؛ گزارش نتایج واقعی |

**خارج از فاز ۱:** سرکوب هوشمند هشدار و حالت تعمیرات در هشدارها، تقویم تعطیلات، مدیریت انرژی و تعرفه، صفحه‌های گرافیکی، و BACnet. این‌ها در فازهای بعدی می‌آیند.

**وابستگی جدید:** هیچ. parser و جدول واحدها دست‌نویس هستند تا وابستگی و سطح حمله اضافه نشود.

## ۸. وضعیت پایه (پیش از هر تغییر)

اجرای کامل تست‌ها روی `53afa30`: **۷۴۱ قبول، ۱ رد** (`test_skill_docs`: نبود مثال برای ۴ پروتکل فاز ۷)، **۲ رد شده** (skip)، در ۸ دقیقه.

نتیجهٔ اجرای فاز: [phase1-report.md](phase1-report.md).
